import T "Types";
import U "Utils";

actor class ExampleCanister() {
  public query func greet(args : T.GreetArgs) : async Text {
    return U.greet(args);
  };
  public query func sum(args : T.SumArgs) : async Nat {
    return U.sum(args);
  };
};
