module {
  public type SumArgs = (a : Nat, b : Nat);
  public type GreetArgs = {
    name : Text;
  };
};
